id;s;s_id;t;t_id;design;offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;water;water0;water_set;balance
0x7f34d6a76fd0;TES out;out1;heat exchanger;in2;[];[];5.309938336869026;kg / s;False;5.309938336869026;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;168.4124840013722;kJ / kg;False;168.4124840013722;False;nan;nan;nan;False;40.000000000035016;C;False;40.000000000035016;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.005349468634115144;m3 / s;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f34d6a76e10;heat exchanger;out2;TES in;in1;[];[];5.309938336869026;kg / s;False;5.309938336869026;False;nan;nan;nan;False;9.8;bar;False;9.8;False;nan;nan;nan;False;356.7385881025442;kJ / kg;False;356.7385881025442;False;nan;nan;nan;False;85.0000000000008;C;False;85.0000000000008;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.005479762176602794;m3 / s;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f34d6a8d2e8;HS out;out1;heat exchanger;in1;[];[];7.950863815857182;kg / s;False;7.950863815857182;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;377.75901532962405;kJ / kg;False;377.75901532962405;False;nan;nan;nan;False;90.00000000000654;C;False;90.00000000000654;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.008233089320950389;m3 / s;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f34d6a8d4a8;heat exchanger;out1;HS in;in1;['T'];[];7.950863815857183;kg / s;False;7.950863815857183;False;nan;nan;nan;False;9.8;bar;False;9.8;False;nan;nan;nan;False;251.98651775450492;kJ / kg;False;251.98651775450492;False;nan;nan;nan;False;60.00000000000358;C;False;60.00000000000358;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.008083597661203517;m3 / s;False;nan;False;nan;nan;nan;False;1;1;False;False
