id;s;s_id;t;t_id;design;offdesign;design_path;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x7f1f59dbd668;TES out;out1;heat exchanger;in2;[];[];nan;4.73520778121807;kg / s;False;4.73520778121807;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;231.09372162802933;kJ / kg;False;231.09372162802933;False;nan;nan;nan;False;55.00000000000432;C;False;55.00000000000432;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.004802027925184389;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f1f59dbd780;heat exchanger;out2;TES in;in1;[];[];nan;4.7352077812180715;kg / s;False;4.7352077812180715;False;nan;nan;nan;False;9.873960558218755;bar;False;9.873960558218755;False;nan;nan;nan;False;377.7492595748323;kJ / kg;False;377.7492595748323;False;nan;nan;nan;False;89.9999999999992;C;False;89.9999999999992;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0049033189265301315;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x7f1f59dbd9b0;HS out;out1;heat exchanger;in1;[];[];nan;2.20920581481658;kg / s;False;2.20920581481658;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;546.877332901548;kJ / kg;False;546.877332901548;False;nan;nan;nan;False;130.00000000000017;C;False;130.00000000000017;True;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.002362247760617333;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;True;False
0x7f1f59dbdbe0;heat exchanger;out1;HS in;in1;['T'];[];nan;2.2092058148165785;kg / s;False;2.2092058148165785;False;nan;nan;nan;False;9.978680886463318;bar;False;9.978680886463318;False;nan;nan;nan;False;232.5361158963408;kJ / kg;False;232.5361158963408;False;nan;nan;nan;False;55.345421494567915;C;False;55.345421494567915;False;nan;nan;nan;False;-1.0;nan;False;nan;False;nan;nan;nan;False;0.0022407636077930756;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
