id;s;s_id;t;t_id;design;offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;water;water0;water_set;balance
0x7f34c3bab438;TES out;out1;heat exchanger;in1;[];[];7.956868518585524;kg / s;False;7.956868518585524;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;356.75428932275935;kJ / kg;False;356.75428932275935;False;nan;nan;nan;False;84.9999999999996;C;False;84.9999999999996;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.008211270602750745;m3 / s;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f34c3bab6d8;heat exchanger;out1;TES in;in1;[];[];7.956868518585525;kg / s;False;7.956868518585525;False;nan;nan;nan;False;9.8;bar;False;9.8;False;nan;nan;nan;False;231.0767067833223;kJ / kg;False;231.0767067833223;False;nan;nan;nan;False;55.00000000000762;C;False;55.00000000000762;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.008069221928314167;m3 / s;False;nan;False;nan;nan;nan;False;1;1;False;False
0x7f34c3bab048;HS out;out1;heat exchanger;in2;[];[];15.945400192339987;kg / s;False;15.945400192339987;False;nan;nan;nan;False;10.0;bar;False;10.0;True;nan;nan;nan;False;210.1933637055187;kJ / kg;False;210.1933637055187;False;nan;nan;nan;False;50.00000000000409;C;False;50.00000000000409;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.016132099041763256;m3 / s;False;nan;False;nan;nan;nan;False;1;1;True;False
0x7f34c3bab9b0;heat exchanger;out2;HS in;in1;['T'];[];15.945400192339987;kg / s;False;15.945400192339987;False;nan;nan;nan;False;9.8;bar;False;9.8;False;nan;nan;nan;False;272.9073745134911;kJ / kg;False;272.9073745134911;False;nan;nan;nan;False;64.99999999999699;C;False;64.99999999999699;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.016255285406786935;m3 / s;False;nan;False;nan;nan;nan;False;1;1;False;False
