id;s;s_id;t;t_id;design;offdesign;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Ar;Ar0;Ar_set;CH4;CH40;CH4_set;CO2;CO20;CO2_set;H2O;H2O0;H2O_set;N2;N20;N2_set;NH3;NH30;NH3_set;O2;O20;O2_set;balance
0x7f14eb0874a8;air intake;out1;combustion chamber;in1;[];[];0.05865482742443776;kg / s;False;0.05865482742443776;False;nan;nan;nan;False;1.0;bar;False;1.0;True;nan;nan;nan;False;298590.0464580364;J / kg;False;298590.0464580364;False;nan;nan;nan;False;24.999999999999943;C;False;24.999999999999943;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.05018643538889697;m3 / s;False;nan;False;nan;nan;nan;False;0.0129;0.0129;True;0.0;0.0;True;0.0004;0.0004;True;0.0;0.0;True;0.7553;0.7553;True;0;0;True;0.2314;0.2314;True;False
0x7f14eb0874e0;fuel;out1;combustion chamber;in2;[];[];0.002362768136949958;kg / s;False;0.002362768136949958;False;nan;nan;nan;False;1.0;bar;False;1.0;False;nan;nan;nan;False;893851.5333006768;J / kg;False;893851.5333006768;False;nan;nan;nan;False;24.999999999978854;C;False;24.999999999978854;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.0035518722615952613;m3 / s;False;nan;False;nan;nan;nan;False;0.0;0.0;True;0.96;0.96;True;0.04;0.04;True;0.0;0.0;True;0.0;0.0;True;0;0;True;0.0;0.0;True;False
0x7f14eb0876a0;combustion chamber;out1;heat exchanger;in1;[];[];0.061017595561387736;kg / s;False;0.061017595561387736;False;nan;nan;nan;False;1.0;bar;False;1.0;False;nan;nan;nan;False;2375396.168161551;J / kg;False;2375396.168161551;False;nan;nan;nan;False;1516.8711423946634;C;False;1516.8711423946634;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.32281876861690595;m3 / s;False;nan;False;nan;nan;nan;False;0.012400476728290777;0.012400476728290777;False;0.0;0.0;False;0.10391141650008476;0.10391141650008476;False;0.08348871987970284;0.08348871987970284;False;0.7260527188277538;0.7260527188277538;False;0;0;False;0.0741465197655434;0.0741465197655434;False;False
0x7f14eb087860;heat exchanger;out1;chimney;in1;['T'];[];0.06101759556138766;kg / s;False;0.06101759556138766;False;nan;nan;nan;False;0.9999879750150639;bar;False;0.9999879750150639;False;nan;nan;nan;False;736524.6413510033;J / kg;False;736524.6413510033;False;nan;nan;nan;False;230.57297274894182;C;False;230.57297274894182;False;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.09080359014260363;m3 / s;False;nan;False;nan;nan;nan;False;0.012400476728290777;0.012400476728290777;False;0.0;0.0;False;0.10391141650008476;0.10391141650008476;False;0.08348871987970284;0.08348871987970284;False;0.7260527188277538;0.7260527188277538;False;0;0;False;0.0741465197655434;0.0741465197655434;False;False
0x7f14fa762160;cooling water cold;out1;heat exchanger;in2;[];[];2.380989124484688;kg / s;False;2.380989124484688;False;nan;nan;nan;False;5.0;bar;False;5.0;True;nan;nan;nan;False;335372.594843177;J / kg;False;335372.594843177;False;nan;nan;nan;False;79.99999999999801;C;False;79.99999999999801;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.002449655156589714;m3 / s;False;nan;False;nan;nan;nan;False;0.0;0.0;True;0.0;0.0;True;0.0;0.0;True;1.0;1.0;True;0.0;0.0;True;0;0;True;0.0;0.0;True;False
0x7f14eb087e48;heat exchanger;out2;cooling water warm;in1;[];[];2.380989124484687;kg / s;False;2.380989124484687;False;nan;nan;nan;False;4.999000367182712;bar;False;4.999000367182712;False;nan;nan;nan;False;377371.94669726945;J / kg;False;377371.94669726945;False;nan;nan;nan;False;89.99999999999329;C;False;89.99999999999329;True;nan;nan;nan;False;nan;nan;False;nan;False;nan;nan;nan;False;0.002466088931366358;m3 / s;False;nan;False;nan;nan;nan;False;0.0;0.0;False;0.0;0.0;False;0.0;0.0;False;1.0;1.0;False;0.0;0.0;False;0;0;False;0.0;0.0;False;False
